Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SOURCEBUS", 11, 1,    6666.17,    0.0,    1.0497, 2,     6665.8, -120.0,    1.0496, 3,    6666.71,  120.0,    1.0497
"1", 0.416, 1,    250.414,  -31.0,    1.0426, 2,    249.951, -151.1,    1.0407, 3,    250.673,   89.3,    1.0437
"2", 0.416, 1,    250.173,  -31.0,    1.0416, 2,    249.592, -151.1,    1.0392, 3,    250.528,   89.3,    1.0431
"3", 0.416, 1,    250.148,  -31.0,    1.0415, 2,    249.554, -151.1,     1.039, 3,    250.513,   89.3,     1.043
"4", 0.416, 1,    250.125,  -30.9,    1.0414, 2,    249.519, -151.1,    1.0389, 3,    250.499,   89.3,     1.043
"5", 0.416, 1,    250.104,  -30.9,    1.0413, 2,    249.488, -151.1,    1.0388, 3,    250.486,   89.3,    1.0429
"6", 0.416, 1,    250.072,  -30.9,    1.0412, 2,     249.44, -151.1,    1.0386, 3,    250.467,   89.3,    1.0428
"7", 0.416, 1,    247.864,  -30.7,     1.032, 2,    246.141, -151.1,    1.0248, 3,    249.132,   89.2,    1.0373
"8", 0.416, 1,    247.766,  -30.7,    1.0316, 2,    245.994, -151.1,    1.0242, 3,    249.073,   89.2,     1.037
"9", 0.416, 1,    247.683,  -30.7,    1.0313, 2,    245.871, -151.1,    1.0237, 3,    249.023,   89.2,    1.0368
"10", 0.416, 1,    247.611,  -30.7,     1.031, 2,    245.763, -151.1,    1.0233, 3,    248.979,   89.2,    1.0366
"11", 0.416, 1,    247.557,  -30.7,    1.0307, 2,    245.682, -151.1,    1.0229, 3,    248.947,   89.2,    1.0365
"12", 0.416, 1,    247.507,  -30.7,    1.0305, 2,    245.607, -151.1,    1.0226, 3,    248.916,   89.2,    1.0364
"13", 0.416, 1,    247.476,  -30.7,    1.0304, 2,     245.56, -151.1,    1.0224, 3,    248.897,   89.2,    1.0363
"14", 0.416, 1,    247.399,  -30.7,    1.0301, 2,    245.445, -151.1,    1.0219, 3,     248.85,   89.2,    1.0361
"15", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"16", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"17", 0.416, 1,    246.013,  -30.6,    1.0243, 2,    243.371, -151.0,    1.0133, 3,    248.011,   89.2,    1.0326
"18", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"19", 0.416, 1,     245.96,  -30.6,    1.0241, 2,    243.292, -151.0,     1.013, 3,     247.98,   89.2,    1.0325
"20", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"21", 0.416, 1,    245.902,  -30.6,    1.0238, 2,    243.205, -151.0,    1.0126, 3,    247.944,   89.2,    1.0323
"22", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"23", 0.416, 1,    245.806,  -30.5,    1.0234, 2,    243.062, -151.0,     1.012, 3,    247.886,   89.2,    1.0321
"24", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"25", 0.416, 1,    245.633,  -30.5,    1.0227, 2,    242.802, -151.0,    1.0109, 3,    247.781,   89.2,    1.0317
"26", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"27", 0.416, 1,    245.303,  -30.5,    1.0213, 2,    242.803, -151.0,    1.0109, 3,    247.785,   89.2,    1.0317
"28", 0.416, 1,     243.84,  -30.3,    1.0152, 2,    239.503, -150.9,   0.99719, 3,    246.336,   89.2,    1.0256
"29", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"30", 0.416, 1,     245.28,  -30.5,    1.0212, 2,    242.803, -151.0,    1.0109, 3,    247.785,   89.2,    1.0317
"31", 0.416, 1,    245.237,  -30.5,    1.0211, 2,    242.803, -151.0,    1.0109, 3,    247.785,   89.2,    1.0317
"32", 0.416, 1,    243.364,  -30.3,    1.0133, 2,    238.625, -150.9,   0.99354, 3,    245.951,   89.1,     1.024
"33", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"34", 0.416, 1,    245.228,  -30.5,     1.021, 2,    242.803, -151.0,    1.0109, 3,    247.786,   89.2,    1.0317
"35", 0.416, 1,    245.235,  -30.5,    1.0211, 2,    242.803, -151.0,    1.0109, 3,    247.785,   89.2,    1.0317
"36", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.453, -150.9,   0.99282, 3,    245.951,   89.1,     1.024
"37", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"38", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"39", 0.416, 1,    245.232,  -30.5,     1.021, 2,    242.803, -151.0,    1.0109, 3,    247.786,   89.2,    1.0317
"40", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.448, -150.9,    0.9928, 3,    245.951,   89.1,     1.024
"41", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.421, -150.9,   0.99268, 3,    245.952,   89.1,     1.024
"42", 0.416, 1,     240.83,  -30.1,    1.0027, 2,    234.411, -150.8,   0.97599, 3,    243.953,   89.1,    1.0157
"43", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"44", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"45", 0.416, 1,    245.228,  -30.5,     1.021, 2,    242.803, -151.0,    1.0109, 3,    247.786,   89.2,    1.0317
"46", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.446, -150.9,   0.99279, 3,    245.951,   89.1,     1.024
"47", 0.416, 1,    243.367,  -30.3,    1.0133, 2,    238.342, -150.9,   0.99236, 3,    245.952,   89.1,     1.024
"48", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"49", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"50", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"51", 0.416, 1,    245.218,  -30.5,     1.021, 2,    242.803, -151.0,    1.0109, 3,    247.786,   89.2,    1.0317
"52", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.444, -150.9,   0.99278, 3,    245.951,   89.1,     1.024
"53", 0.416, 1,    239.934,  -30.0,   0.99898, 2,    232.919, -150.7,   0.96978, 3,    243.245,   89.1,    1.0128
"54", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"55", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"56", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"57", 0.416, 1,    245.209,  -30.5,    1.0209, 2,    242.803, -151.0,    1.0109, 3,    247.786,   89.2,    1.0317
"58", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.442, -150.9,   0.99277, 3,    245.951,   89.1,     1.024
"59", 0.416, 1,    239.422,  -29.9,   0.99685, 2,    232.067, -150.7,   0.96623, 3,    242.841,   89.1,    1.0111
"60", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"61", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"62", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"63", 0.416, 1,    245.168,  -30.5,    1.0208, 2,    242.803, -151.0,    1.0109, 3,    247.786,   89.2,    1.0317
"64", 0.416, 1,    243.366,  -30.3,    1.0133, 2,     238.44, -150.9,   0.99277, 3,    245.951,   89.1,     1.024
"65", 0.416, 1,    239.335,  -29.9,   0.99649, 2,    231.892, -150.7,    0.9655, 3,    242.754,   89.1,    1.0107
"66", 0.416, 1,    239.067,  -29.9,   0.99538, 2,    232.068, -150.7,   0.96624, 3,    242.845,   89.1,    1.0111
"67", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"68", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"69", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"70", 0.416, 1,    245.022,  -30.5,    1.0202, 2,    242.803, -151.0,    1.0109, 3,    247.788,   89.2,    1.0317
"71", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.438, -150.9,   0.99276, 3,    245.952,   89.1,     1.024
"72", 0.416, 1,    238.303,  -29.8,   0.99219, 2,    229.826, -150.6,    0.9569, 3,     241.72,   89.0,    1.0064
"73", 0.416, 1,    238.962,  -29.9,   0.99494, 2,    232.069, -150.7,   0.96624, 3,    242.846,   89.1,    1.0111
"74", 0.416, 1,    238.998,  -29.9,   0.99509, 2,    232.069, -150.7,   0.96624, 3,    242.846,   89.1,    1.0111
"75", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"76", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"77", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"78", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.425, -150.9,    0.9927, 3,    245.952,   89.1,     1.024
"79", 0.416, 1,    237.943,  -29.8,    0.9907, 2,    229.106, -150.6,    0.9539, 3,    241.359,   89.0,    1.0049
"80", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"81", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"82", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"83", 0.416, 1,    243.366,  -30.3,    1.0133, 2,    238.376, -150.9,    0.9925, 3,    245.952,   89.1,     1.024
"84", 0.416, 1,    237.865,  -29.8,   0.99037, 2,    228.949, -150.6,   0.95325, 3,     241.28,   89.0,    1.0046
"85", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"86", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"87", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"88", 0.416, 1,    237.706,  -29.7,   0.98971, 2,    228.631, -150.6,   0.95192, 3,    241.121,   89.0,    1.0039
"89", 0.416, 1,    240.047,  -30.0,   0.99945, 2,    233.107, -150.7,   0.97056, 3,    243.334,   89.1,    1.0131
"90", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"91", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"92", 0.416, 1,    237.556,  -29.7,   0.98908, 2,     228.33, -150.6,   0.95067, 3,     240.97,   89.0,    1.0033
"93", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"94", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"95", 0.416, 1,    237.469,  -29.7,   0.98872, 2,    228.156, -150.6,   0.94995, 3,    240.883,   89.0,    1.0029
"96", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"97", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"98", 0.416, 1,    237.411,  -29.7,   0.98848, 2,     228.04, -150.6,   0.94946, 3,    240.825,   89.0,    1.0027
"99", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"100", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"101", 0.416, 1,    237.332,  -29.7,   0.98815, 2,    227.881, -150.6,    0.9488, 3,    240.746,   89.0,    1.0024
"102", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"103", 0.416, 1,    246.772,  -30.6,    1.0275, 2,    244.507, -151.0,     1.018, 3,    248.471,   89.2,    1.0345
"104", 0.416, 1,    237.332,  -29.7,   0.98815, 2,    227.877, -150.6,   0.94878, 3,    240.744,   89.0,    1.0024
"105", 0.416, 1,    237.277,  -29.7,   0.98792, 2,    227.798, -150.5,   0.94846, 3,    240.701,   89.0,    1.0022
"106", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"107", 0.416, 1,    237.333,  -29.7,   0.98815, 2,    227.871, -150.6,   0.94876, 3,    240.742,   89.0,    1.0024
"108", 0.416, 1,    237.246,  -29.7,   0.98779, 2,    227.751, -150.5,   0.94826, 3,    240.675,   89.0,    1.0021
"109", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"110", 0.416, 1,    237.333,  -29.7,   0.98816, 2,    227.865, -150.6,   0.94874, 3,     240.74,   89.0,    1.0023
"111", 0.416, 1,    236.019,  -29.6,   0.98268, 2,    225.896, -150.5,   0.94054, 3,    239.667,   89.0,   0.99787
"112", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"113", 0.416, 1,    237.334,  -29.7,   0.98816, 2,    227.856, -150.6,    0.9487, 3,    240.737,   89.0,    1.0023
"114", 0.416, 1,    235.896,  -29.6,   0.98217, 2,     225.71, -150.5,   0.93976, 3,    239.566,   89.0,   0.99745
"115", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"116", 0.416, 1,    237.335,  -29.7,   0.98816, 2,    227.843, -150.6,   0.94865, 3,    240.733,   89.0,    1.0023
"117", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"118", 0.416, 1,    235.495,  -29.5,    0.9805, 2,    225.208, -150.5,   0.93767, 3,    239.331,   89.0,   0.99647
"119", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"120", 0.416, 1,    237.336,  -29.7,   0.98817, 2,    227.835, -150.6,   0.94861, 3,     240.73,   89.0,    1.0023
"121", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"122", 0.416, 1,    235.899,  -29.6,   0.98219, 2,    225.698, -150.5,   0.93971, 3,    239.554,   89.0,    0.9974
"123", 0.416, 1,    234.772,  -29.5,   0.97749, 2,    224.302, -150.5,    0.9339, 3,    238.907,   89.0,   0.99471
"124", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"125", 0.416, 1,    237.337,  -29.7,   0.98817, 2,    227.822, -150.6,   0.94856, 3,    240.726,   89.0,    1.0023
"126", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"127", 0.416, 1,    235.904,  -29.6,   0.98221, 2,     225.68, -150.5,   0.93964, 3,    239.535,   89.0,   0.99732
"128", 0.416, 1,    234.447,  -29.5,   0.97614, 2,    223.895, -150.5,    0.9322, 3,    238.716,   89.0,   0.99391
"129", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"130", 0.416, 1,    237.338,  -29.7,   0.98818, 2,    227.809, -150.6,    0.9485, 3,    240.721,   89.0,    1.0023
"131", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"132", 0.416, 1,    235.856,  -29.6,   0.98201, 2,     225.68, -150.5,   0.93964, 3,    239.535,   89.0,   0.99733
"133", 0.416, 1,    235.934,  -29.6,   0.98233, 2,    225.626, -150.5,   0.93941, 3,    239.477,   89.0,   0.99708
"134", 0.416, 1,     234.35,  -29.5,   0.97574, 2,    223.774, -150.5,    0.9317, 3,    238.659,   89.0,   0.99368
"135", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"136", 0.416, 1,    237.339,  -29.7,   0.98818, 2,    227.796, -150.6,   0.94845, 3,    240.717,   89.0,    1.0022
"137", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"138", 0.416, 1,    235.852,  -29.6,   0.98199, 2,     225.68, -150.5,   0.93964, 3,    239.535,   89.0,   0.99733
"139", 0.416, 1,    235.955,  -29.6,   0.98242, 2,    225.586, -150.5,   0.93925, 3,    239.435,   89.0,   0.99691
"140", 0.416, 1,    234.241,  -29.5,   0.97528, 2,    223.637, -150.5,   0.93113, 3,    238.595,   89.0,   0.99341
"141", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"142", 0.416, 1,     237.34,  -29.7,   0.98819, 2,    227.776, -150.6,   0.94836, 3,     240.71,   89.0,    1.0022
"143", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"144", 0.416, 1,    235.848,  -29.6,   0.98197, 2,     225.68, -150.5,   0.93964, 3,    239.535,   89.0,   0.99733
"145", 0.416, 1,     235.97,  -29.6,   0.98248, 2,    225.559, -150.5,   0.93913, 3,    239.406,   89.0,   0.99679
"146", 0.416, 1,    234.138,  -29.5,   0.97485, 2,    223.508, -150.5,   0.93059, 3,    238.535,   89.0,   0.99316
"147", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"148", 0.416, 1,    237.348,  -29.7,   0.98822, 2,    227.677, -150.6,   0.94795, 3,    240.677,   89.0,    1.0021
"149", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"150", 0.416, 1,    235.844,  -29.6,   0.98196, 2,     225.68, -150.5,   0.93964, 3,    239.535,   89.0,   0.99733
"151", 0.416, 1,    235.973,  -29.6,   0.98249, 2,    225.569, -150.5,   0.93918, 3,    239.374,   89.0,   0.99665
"152", 0.416, 1,    235.974,  -29.6,    0.9825, 2,    225.223, -150.5,   0.93773, 3,    239.407,   89.0,   0.99679
"153", 0.416, 1,    234.019,  -29.5,   0.97436, 2,    223.358, -150.5,   0.92997, 3,    238.465,   89.0,   0.99287
"154", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"155", 0.416, 1,     237.35,  -29.7,   0.98823, 2,    227.656, -150.6,   0.94786, 3,    240.669,   89.0,     1.002
"156", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"157", 0.416, 1,    235.839,  -29.6,   0.98194, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"158", 0.416, 1,    235.981,  -29.6,   0.98253, 2,    225.596, -150.5,   0.93929, 3,    239.287,   89.0,   0.99629
"159", 0.416, 1,    235.974,  -29.6,    0.9825, 2,    225.203, -150.5,   0.93765, 3,    239.407,   89.0,   0.99679
"160", 0.416, 1,    233.984,  -29.5,   0.97421, 2,    223.315, -150.5,   0.92979, 3,    238.444,   89.0,   0.99278
"161", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"162", 0.416, 1,     237.36,  -29.7,   0.98827, 2,    226.743, -150.5,   0.94407, 3,    240.672,   89.0,    1.0021
"163", 0.416, 1,    237.336,  -29.7,   0.98817, 2,     227.64, -150.6,    0.9478, 3,    240.635,   89.0,    1.0019
"164", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"165", 0.416, 1,    235.833,  -29.6,   0.98191, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"166", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"167", 0.416, 1,    235.974,  -29.6,    0.9825, 2,    225.184, -150.5,   0.93757, 3,    239.407,   89.0,   0.99679
"168", 0.416, 1,    233.788,  -29.4,    0.9734, 2,    223.069, -150.5,   0.92877, 3,    238.329,   89.0,    0.9923
"169", 0.416, 1,    241.867,  -30.2,     1.007, 2,    236.138, -150.8,   0.98318, 3,    244.771,   89.1,    1.0191
"170", 0.416, 1,    237.362,  -29.7,   0.98828, 2,    226.571, -150.5,   0.94335, 3,    240.673,   89.0,    1.0021
"171", 0.416, 1,    237.318,  -29.7,   0.98809, 2,    227.618, -150.6,   0.94771, 3,    240.589,   89.0,    1.0017
"172", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"173", 0.416, 1,    235.829,  -29.6,   0.98189, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"174", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"175", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.608, -150.5,   0.93934, 3,    239.015,   89.0,   0.99516
"176", 0.416, 1,    235.974,  -29.6,    0.9825, 2,    225.176, -150.4,   0.93754, 3,    239.407,   89.0,   0.99679
"177", 0.416, 1,    233.678,  -29.4,   0.97294, 2,    222.931, -150.5,   0.92819, 3,    238.265,   89.0,   0.99203
"178", 0.416, 1,    237.366,  -29.7,   0.98829, 2,    226.215, -150.5,   0.94187, 3,    240.674,   89.0,    1.0021
"179", 0.416, 1,    237.314,  -29.7,   0.98808, 2,    227.611, -150.6,   0.94768, 3,    240.592,   89.0,    1.0017
"180", 0.416, 1,    237.318,  -29.7,   0.98809, 2,     227.62, -150.6,   0.94771, 3,    240.454,   89.0,    1.0011
"181", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"182", 0.416, 1,    235.824,  -29.6,   0.98187, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"183", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"184", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.608, -150.5,   0.93934, 3,    238.989,   89.0,   0.99505
"185", 0.416, 1,    235.974,  -29.6,    0.9825, 2,    225.159, -150.4,   0.93747, 3,    239.407,   89.0,   0.99679
"186", 0.416, 1,    233.596,  -29.4,    0.9726, 2,    222.828, -150.5,   0.92776, 3,    238.216,   89.0,   0.99183
"187", 0.416, 1,    237.298,  -29.7,   0.98801, 2,    227.584, -150.6,   0.94757, 3,    240.603,   89.0,    1.0018
"188", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.893,   89.0,   0.99882
"189", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"190", 0.416, 1,    235.819,  -29.6,   0.98185, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"191", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"192", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"193", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.609, -150.5,   0.93934, 3,    238.963,   89.0,   0.99494
"194", 0.416, 1,    235.975,  -29.6,    0.9825, 2,    225.117, -150.4,   0.93729, 3,    239.408,   89.0,   0.99679
"195", 0.416, 1,    233.522,  -29.4,   0.97229, 2,    222.735, -150.5,   0.92738, 3,    238.173,   89.0,   0.99165
"196", 0.416, 1,     237.27,  -29.7,   0.98789, 2,    227.536, -150.6,   0.94736, 3,    240.622,   89.0,    1.0018
"197", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.627, -150.6,   0.94774, 3,    239.805,   89.0,   0.99845
"198", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.881,   89.0,   0.99876
"199", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"200", 0.416, 1,    235.813,  -29.6,   0.98183, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"201", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"202", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"203", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.609, -150.5,   0.93934, 3,    238.943,   89.0,   0.99486
"204", 0.416, 1,    235.975,  -29.6,    0.9825, 2,    225.092, -150.4,   0.93719, 3,    239.408,   89.0,   0.99679
"205", 0.416, 1,     233.43,  -29.4,   0.97191, 2,     222.62, -150.5,    0.9269, 3,    238.119,   89.0,   0.99143
"206", 0.416, 1,    237.158,  -29.7,   0.98743, 2,    227.536, -150.6,   0.94737, 3,    240.623,   89.0,    1.0019
"207", 0.416, 1,    237.274,  -29.7,   0.98791, 2,    227.522, -150.6,   0.94731, 3,    240.623,   89.0,    1.0019
"208", 0.416, 1,    237.321,  -29.7,    0.9881, 2,    227.629, -150.6,   0.94775, 3,    239.583,   89.0,   0.99752
"209", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.879,   89.0,   0.99876
"210", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"211", 0.416, 1,    235.805,  -29.6,   0.98179, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"212", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"213", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.609, -150.5,   0.93934, 3,    238.927,   89.0,   0.99479
"214", 0.416, 1,    235.975,  -29.6,    0.9825, 2,    225.074, -150.4,   0.93712, 3,    239.408,   89.0,   0.99679
"215", 0.416, 1,    233.261,  -29.4,    0.9712, 2,    222.408, -150.5,   0.92602, 3,     238.02,   89.0,   0.99102
"216", 0.416, 1,    236.793,  -29.7,   0.98591, 2,    227.537, -150.6,   0.94737, 3,    240.627,   89.0,    1.0019
"217", 0.416, 1,    237.282,  -29.7,   0.98794, 2,    227.497, -150.6,    0.9472, 3,    240.626,   89.0,    1.0019
"218", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.878,   89.0,   0.99875
"219", 0.416, 1,    235.898,  -29.6,   0.98218, 2,    225.702, -150.5,   0.93973, 3,    239.558,   89.0,   0.99742
"220", 0.416, 1,    235.783,  -29.6,    0.9817, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"221", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"222", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.609, -150.5,   0.93934, 3,    238.893,   89.0,   0.99465
"223", 0.416, 1,    235.976,  -29.6,    0.9825, 2,    225.041, -150.4,   0.93698, 3,    239.408,   89.0,   0.99679
"224", 0.416, 1,    233.114,  -29.4,   0.97059, 2,    222.223, -150.5,   0.92525, 3,    237.933,   89.0,   0.99066
"225", 0.416, 1,    236.635,  -29.7,   0.98525, 2,    227.538, -150.6,   0.94737, 3,    240.629,   89.0,    1.0019
"226", 0.416, 1,    237.284,  -29.7,   0.98795, 2,    227.489, -150.6,   0.94717, 3,    240.627,   89.0,    1.0019
"227", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.877,   89.0,   0.99875
"228", 0.416, 1,    235.781,  -29.6,    0.9817, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"229", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"230", 0.416, 1,    235.985,  -29.6,   0.98254, 2,     225.61, -150.5,   0.93934, 3,    238.866,   89.0,   0.99454
"231", 0.416, 1,    235.976,  -29.6,   0.98251, 2,    225.024, -150.4,   0.93691, 3,    239.408,   89.0,   0.99679
"232", 0.416, 1,    233.013,  -29.4,   0.97017, 2,    222.097, -150.5,   0.92472, 3,    237.875,   89.0,   0.99041
"233", 0.416, 1,     237.29,  -29.7,   0.98798, 2,    227.006, -150.5,   0.94516, 3,    240.629,   89.0,    1.0019
"234", 0.416, 1,    237.284,  -29.7,   0.98795, 2,    227.489, -150.6,   0.94717, 3,    240.627,   89.0,    1.0019
"235", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.875,   89.0,   0.99874
"236", 0.416, 1,     235.78,  -29.6,   0.98169, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"237", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"238", 0.416, 1,    235.985,  -29.6,   0.98254, 2,     225.61, -150.5,   0.93935, 3,    238.847,   89.0,   0.99446
"239", 0.416, 1,    235.976,  -29.6,   0.98251, 2,    225.012, -150.4,   0.93686, 3,    239.408,   89.0,   0.99679
"240", 0.416, 1,    232.947,  -29.4,    0.9699, 2,    222.015, -150.5,   0.92438, 3,    237.836,   89.0,   0.99025
"241", 0.416, 1,    237.291,  -29.7,   0.98798, 2,    226.936, -150.5,   0.94487, 3,    240.629,   89.0,    1.0019
"242", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.873,   89.0,   0.99873
"243", 0.416, 1,    235.779,  -29.6,   0.98169, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"244", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"245", 0.416, 1,    235.985,  -29.6,   0.98254, 2,     225.61, -150.5,   0.93935, 3,    238.829,   89.0,   0.99438
"246", 0.416, 1,    235.977,  -29.6,   0.98251, 2,    224.876, -150.4,   0.93629, 3,    239.408,   89.0,    0.9968
"247", 0.416, 1,    232.806,  -29.4,   0.96931, 2,    221.837, -150.5,   0.92364, 3,    237.753,   89.0,    0.9899
"248", 0.416, 1,    237.292,  -29.7,   0.98799, 2,    226.785, -150.5,   0.94424, 3,    240.629,   89.0,    1.0019
"249", 0.416, 1,    237.291,  -29.7,   0.98798, 2,    226.871, -150.5,    0.9446, 3,    240.629,   89.0,    1.0019
"250", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,     239.87,   89.0,   0.99872
"251", 0.416, 1,    235.779,  -29.6,   0.98168, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"252", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"253", 0.416, 1,    235.985,  -29.6,   0.98254, 2,     225.61, -150.5,   0.93935, 3,    238.801,   89.0,   0.99427
"254", 0.416, 1,    235.978,  -29.6,   0.98251, 2,    224.836, -150.4,   0.93612, 3,    239.408,   89.0,    0.9968
"255", 0.416, 1,    232.733,  -29.4,     0.969, 2,    221.837, -150.5,   0.92364, 3,    237.753,   89.0,   0.98991
"256", 0.416, 1,    232.718,  -29.4,   0.96894, 2,    221.719, -150.5,   0.92314, 3,    237.696,   89.0,   0.98967
"257", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.626, -150.6,   0.94774, 3,    239.859,   89.0,   0.99867
"258", 0.416, 1,    235.778,  -29.6,   0.98168, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"259", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"260", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.699,   89.0,   0.99384
"261", 0.416, 1,    235.978,  -29.6,   0.98251, 2,    224.827, -150.4,   0.93608, 3,    239.408,   89.0,    0.9968
"262", 0.416, 1,    232.723,  -29.4,   0.96896, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"263", 0.416, 1,    232.388,  -29.4,   0.96757, 2,    221.275, -150.5,    0.9213, 3,    237.482,   89.0,   0.98877
"264", 0.416, 1,     237.32,  -29.7,    0.9881, 2,    227.627, -150.6,   0.94774, 3,    239.803,   89.0,   0.99844
"265", 0.416, 1,    235.776,  -29.6,   0.98167, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"266", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"267", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.675,   89.0,   0.99374
"268", 0.416, 1,     235.98,  -29.6,   0.98252, 2,    224.657, -150.4,   0.93538, 3,    239.409,   89.0,    0.9968
"269", 0.416, 1,    235.978,  -29.6,   0.98251, 2,    224.825, -150.4,   0.93608, 3,    239.408,   89.0,    0.9968
"270", 0.416, 1,    232.718,  -29.4,   0.96894, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"271", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.277, -150.5,   0.92131, 3,    237.275,   89.0,   0.98792
"272", 0.416, 1,    232.276,  -29.4,    0.9671, 2,    221.118, -150.5,   0.92064, 3,    237.433,   89.0,   0.98857
"273", 0.416, 1,    235.773,  -29.6,   0.98166, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"274", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"275", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.664,   89.0,    0.9937
"276", 0.416, 1,    235.982,  -29.6,   0.98253, 2,    224.489, -150.4,   0.93468, 3,    239.409,   89.0,    0.9968
"277", 0.416, 1,    235.978,  -29.6,   0.98251, 2,    224.822, -150.4,   0.93607, 3,    239.408,   89.0,    0.9968
"278", 0.416, 1,    232.713,  -29.4,   0.96892, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"279", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.277, -150.5,   0.92131, 3,     237.26,   89.0,   0.98785
"280", 0.416, 1,    231.867,  -29.3,    0.9654, 2,    220.549, -150.5,   0.91827, 3,    237.256,   88.9,   0.98783
"281", 0.416, 1,    235.765,  -29.6,   0.98163, 2,     225.68, -150.5,   0.93964, 3,    239.536,   89.0,   0.99733
"282", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"283", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.657,   89.0,   0.99367
"284", 0.416, 1,    235.978,  -29.6,   0.98251, 2,     224.82, -150.4,   0.93606, 3,    239.408,   89.0,    0.9968
"285", 0.416, 1,    232.704,  -29.4,   0.96888, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"286", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.277, -150.5,   0.92131, 3,    237.248,   89.0,    0.9878
"287", 0.416, 1,    231.661,  -29.3,   0.96454, 2,    220.436, -150.5,   0.91781, 3,     237.23,   89.0,   0.98773
"288", 0.416, 1,    231.837,  -29.3,   0.96527, 2,    220.452, -150.5,   0.91787, 3,    237.222,   88.9,   0.98769
"289", 0.416, 1,    235.722,  -29.6,   0.98145, 2,    225.681, -150.5,   0.93964, 3,    239.537,   89.0,   0.99733
"290", 0.416, 1,    235.984,  -29.6,   0.98254, 2,    225.605, -150.5,   0.93933, 3,    239.257,   89.0,   0.99617
"291", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93936, 3,    238.618,   89.0,   0.99351
"292", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.656,   89.0,   0.99366
"293", 0.416, 1,    235.978,  -29.6,   0.98251, 2,    224.818, -150.4,   0.93605, 3,    239.408,   89.0,    0.9968
"294", 0.416, 1,    232.697,  -29.4,   0.96885, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"295", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.278, -150.5,   0.92131, 3,     237.23,   89.0,   0.98773
"296", 0.416, 1,    231.565,  -29.3,   0.96414, 2,    220.385, -150.5,   0.91759, 3,    237.217,   89.0,   0.98767
"297", 0.416, 1,    231.711,  -29.3,   0.96475, 2,    220.044, -150.5,   0.91617, 3,    237.082,   88.9,   0.98711
"298", 0.416, 1,    235.985,  -29.6,   0.98255, 2,    225.613, -150.5,   0.93936, 3,    238.601,   89.0,   0.99343
"299", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.655,   89.0,   0.99366
"300", 0.416, 1,    235.978,  -29.6,   0.98251, 2,    224.816, -150.4,   0.93604, 3,    239.408,   89.0,    0.9968
"301", 0.416, 1,    232.691,  -29.4,   0.96883, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"302", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.278, -150.5,   0.92131, 3,    237.152,   89.0,    0.9874
"303", 0.416, 1,    230.943,  -29.3,   0.96155, 2,    220.047, -150.6,   0.91618, 3,    237.139,   89.0,   0.98735
"304", 0.416, 1,    231.684,  -29.3,   0.96463, 2,    219.954, -150.5,    0.9158, 3,    237.051,   88.9,   0.98698
"305", 0.416, 1,    235.986,  -29.6,   0.98255, 2,    225.613, -150.5,   0.93936, 3,    238.571,   89.0,   0.99331
"306", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.653,   89.0,   0.99365
"307", 0.416, 1,    235.978,  -29.6,   0.98252, 2,    224.803, -150.4,   0.93599, 3,    239.409,   89.0,    0.9968
"308", 0.416, 1,    232.684,  -29.4,    0.9688, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"309", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.279, -150.5,   0.92131, 3,    237.136,   89.0,   0.98734
"310", 0.416, 1,    230.897,  -29.3,   0.96136, 2,    220.021, -150.6,   0.91608, 3,    237.133,   89.0,   0.98732
"311", 0.416, 1,    231.674,  -29.3,    0.9646, 2,    219.924, -150.5,   0.91567, 3,    237.041,   88.9,   0.98694
"312", 0.416, 1,    235.986,  -29.6,   0.98255, 2,    225.614, -150.5,   0.93936, 3,    238.513,   89.0,   0.99307
"313", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.651,   89.0,   0.99364
"314", 0.416, 1,    235.979,  -29.6,   0.98252, 2,    224.747, -150.4,   0.93575, 3,    239.409,   89.0,    0.9968
"315", 0.416, 1,    232.676,  -29.4,   0.96877, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"316", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.279, -150.5,   0.92131, 3,    237.125,   89.0,   0.98729
"317", 0.416, 1,     230.87,  -29.3,   0.96125, 2,    220.021, -150.6,   0.91608, 3,    237.133,   89.0,   0.98732
"318", 0.416, 1,    230.263,  -29.2,   0.95872, 2,    219.535, -150.6,   0.91405, 3,    236.956,   89.0,   0.98658
"319", 0.416, 1,    231.669,  -29.3,   0.96458, 2,    219.908, -150.5,   0.91561, 3,    237.035,   88.9,   0.98692
"320", 0.416, 1,    235.986,  -29.6,   0.98255, 2,    225.615, -150.5,   0.93937, 3,    238.343,   89.0,   0.99236
"321", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93935, 3,    238.642,   89.0,   0.99361
"322", 0.416, 1,    232.667,  -29.4,   0.96873, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"323", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.279, -150.5,   0.92131, 3,    237.112,   89.0,   0.98724
"324", 0.416, 1,    230.731,  -29.2,   0.96067, 2,    220.022, -150.6,   0.91608, 3,    237.135,   89.0,   0.98733
"325", 0.416, 1,    229.959,  -29.2,   0.95745, 2,    219.302, -150.6,   0.91308, 3,     236.87,   89.0,   0.98623
"326", 0.416, 1,    231.665,  -29.3,   0.96456, 2,    219.895, -150.5,   0.91555, 3,    237.031,   88.9,    0.9869
"327", 0.416, 1,    235.985,  -29.6,   0.98254, 2,    225.612, -150.5,   0.93936, 3,    238.612,   89.0,   0.99348
"328", 0.416, 1,    232.662,  -29.4,   0.96871, 2,    221.837, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"329", 0.416, 1,    232.389,  -29.4,   0.96757, 2,    221.279, -150.5,   0.92131, 3,    237.099,   89.0,   0.98718
"330", 0.416, 1,    230.683,  -29.2,   0.96047, 2,    220.022, -150.6,   0.91608, 3,    237.135,   89.0,   0.98733
"331", 0.416, 1,     229.96,  -29.2,   0.95746, 2,    219.308, -150.6,   0.91311, 3,    236.352,   89.0,   0.98407
"332", 0.416, 1,     229.35,  -29.1,   0.95492, 2,    218.761, -150.6,   0.91083, 3,    236.981,   89.0,   0.98669
"333", 0.416, 1,    231.661,  -29.3,   0.96454, 2,     219.88, -150.5,   0.91549, 3,    237.026,   88.9,   0.98688
"334", 0.416, 1,    232.639,  -29.4,   0.96861, 2,    221.838, -150.5,   0.92364, 3,    237.754,   89.0,   0.98991
"335", 0.416, 1,    232.389,  -29.4,   0.96757, 2,     221.28, -150.5,   0.92132, 3,    236.986,   89.0,   0.98671
"336", 0.416, 1,    230.577,  -29.2,   0.96003, 2,    220.022, -150.6,   0.91608, 3,    237.136,   89.0,   0.98734
"337", 0.416, 1,    229.961,  -29.2,   0.95746, 2,     219.31, -150.6,   0.91312, 3,    236.147,   89.1,   0.98322
"338", 0.416, 1,    229.354,  -29.1,   0.95494, 2,    218.408, -150.6,   0.90936, 3,    236.982,   89.0,   0.98669
"339", 0.416, 1,    229.224,  -29.1,   0.95439, 2,    218.709, -150.6,   0.91061, 3,    236.996,   89.0,   0.98675
"340", 0.416, 1,    231.657,  -29.3,   0.96452, 2,    219.868, -150.5,   0.91544, 3,    237.021,   88.9,   0.98686
"341", 0.416, 1,     232.63,  -29.4,   0.96857, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"342", 0.416, 1,     232.39,  -29.4,   0.96758, 2,    221.283, -150.5,   0.92133, 3,    236.756,   89.0,   0.98575
"343", 0.416, 1,     230.51,  -29.2,   0.95975, 2,    220.023, -150.6,   0.91608, 3,    237.137,   89.0,   0.98734
"344", 0.416, 1,    230.568,  -29.2,   0.95999, 2,    220.023, -150.6,   0.91608, 3,    237.136,   89.0,   0.98734
"345", 0.416, 1,    229.356,  -29.1,   0.95494, 2,    218.231, -150.6,   0.90862, 3,    236.982,   89.0,    0.9867
"346", 0.416, 1,    229.116,  -29.1,   0.95394, 2,    218.663, -150.7,   0.91042, 3,    237.009,   89.0,   0.98681
"347", 0.416, 1,    231.654,  -29.3,   0.96451, 2,    219.858, -150.5,    0.9154, 3,    237.018,   88.9,   0.98684
"348", 0.416, 1,    232.627,  -29.4,   0.96856, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"349", 0.416, 1,     230.41,  -29.2,   0.95933, 2,    220.023, -150.6,   0.91608, 3,    237.138,   89.0,   0.98734
"350", 0.416, 1,    230.567,  -29.2,   0.95998, 2,    220.023, -150.6,   0.91608, 3,    237.136,   89.0,   0.98734
"351", 0.416, 1,    229.356,  -29.1,   0.95494, 2,    218.215, -150.6,   0.90855, 3,    236.982,   89.0,    0.9867
"352", 0.416, 1,     229.04,  -29.1,   0.95363, 2,    218.632, -150.7,   0.91029, 3,    237.018,   89.0,   0.98685
"353", 0.416, 1,    231.651,  -29.3,    0.9645, 2,    219.849, -150.5,   0.91536, 3,    237.015,   88.9,   0.98683
"354", 0.416, 1,    232.625,  -29.4,   0.96855, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"355", 0.416, 1,    230.566,  -29.2,   0.95998, 2,    220.023, -150.6,   0.91608, 3,    237.136,   89.0,   0.98734
"356", 0.416, 1,    229.356,  -29.1,   0.95494, 2,    218.208, -150.6,   0.90853, 3,    236.982,   89.0,    0.9867
"357", 0.416, 1,    228.944,  -29.1,   0.95323, 2,    218.592, -150.7,   0.91012, 3,     237.03,   89.0,   0.98689
"358", 0.416, 1,    231.649,  -29.3,   0.96449, 2,    219.841, -150.5,   0.91533, 3,    237.012,   88.9,   0.98682
"359", 0.416, 1,    232.623,  -29.4,   0.96855, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"360", 0.416, 1,    230.564,  -29.2,   0.95997, 2,    220.023, -150.6,   0.91608, 3,    237.136,   89.0,   0.98734
"361", 0.416, 1,    229.356,  -29.1,   0.95494, 2,    218.203, -150.6,   0.90851, 3,    236.982,   89.0,    0.9867
"362", 0.416, 1,    228.884,  -29.1,   0.95298, 2,    218.566, -150.7,   0.91002, 3,    237.037,   89.0,   0.98693
"363", 0.416, 1,    231.646,  -29.3,   0.96448, 2,    219.832, -150.5,   0.91529, 3,    237.009,   88.9,   0.98681
"364", 0.416, 1,    232.622,  -29.4,   0.96854, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"365", 0.416, 1,    230.563,  -29.2,   0.95997, 2,    220.023, -150.6,   0.91608, 3,    237.136,   89.0,   0.98734
"366", 0.416, 1,    229.356,  -29.1,   0.95494, 2,    218.198, -150.6,   0.90849, 3,    236.982,   89.0,    0.9867
"367", 0.416, 1,    228.792,  -29.1,   0.95259, 2,    218.528, -150.7,   0.90986, 3,    237.049,   89.0,   0.98697
"368", 0.416, 1,    231.643,  -29.3,   0.96447, 2,    219.823, -150.5,   0.91525, 3,    237.006,   88.9,   0.98679
"369", 0.416, 1,    232.621,  -29.4,   0.96854, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"370", 0.416, 1,    230.561,  -29.2,   0.95996, 2,    220.023, -150.6,   0.91608, 3,    237.137,   89.0,   0.98734
"371", 0.416, 1,    229.357,  -29.1,   0.95495, 2,    218.192, -150.6,   0.90846, 3,    236.982,   89.0,    0.9867
"372", 0.416, 1,    228.699,  -29.1,   0.95221, 2,    218.489, -150.7,    0.9097, 3,     237.06,   89.1,   0.98702
"373", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91503, 3,    236.988,   88.9,   0.98672
"374", 0.416, 1,    232.619,  -29.4,   0.96853, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"375", 0.416, 1,    230.559,  -29.2,   0.95995, 2,    220.023, -150.6,   0.91608, 3,    237.137,   89.0,   0.98734
"376", 0.416, 1,    229.357,  -29.1,   0.95495, 2,    218.185, -150.6,   0.90843, 3,    236.982,   89.0,    0.9867
"377", 0.416, 1,    228.596,  -29.0,   0.95178, 2,    218.446, -150.7,   0.90952, 3,    237.073,   89.1,   0.98707
"378", 0.416, 1,    231.499,  -29.3,   0.96387, 2,    219.353, -150.5,   0.91329, 3,    236.928,   88.9,   0.98647
"379", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"380", 0.416, 1,    232.609,  -29.4,   0.96849, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"381", 0.416, 1,    230.545,  -29.2,   0.95989, 2,    220.023, -150.6,   0.91608, 3,    237.137,   89.0,   0.98734
"382", 0.416, 1,    229.357,  -29.1,   0.95495, 2,    218.178, -150.6,    0.9084, 3,    236.982,   89.0,    0.9867
"383", 0.416, 1,    228.521,  -29.0,   0.95147, 2,    218.415, -150.7,   0.90939, 3,    237.082,   89.1,   0.98711
"384", 0.416, 1,    231.377,  -29.2,   0.96336, 2,    218.952, -150.5,   0.91163, 3,     236.87,   88.9,   0.98623
"385", 0.416, 1,    231.628,  -29.3,    0.9644, 2,    219.776, -150.5,   0.91506, 3,    236.523,   88.9,   0.98479
"386", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"387", 0.416, 1,    232.574,  -29.4,   0.96834, 2,    221.838, -150.5,   0.92364, 3,    237.755,   89.0,   0.98991
"388", 0.416, 1,    230.498,  -29.2,    0.9597, 2,    220.023, -150.6,   0.91608, 3,    237.137,   89.0,   0.98734
"389", 0.416, 1,    229.357,  -29.1,   0.95495, 2,    218.173, -150.6,   0.90838, 3,    236.982,   89.0,    0.9867
"390", 0.416, 1,    228.432,  -29.0,    0.9511, 2,    218.378, -150.7,   0.90923, 3,    237.093,   89.1,   0.98716
"391", 0.416, 1,    231.372,  -29.2,   0.96334, 2,    218.934, -150.5,   0.91155, 3,    236.868,   88.9,   0.98622
"392", 0.416, 1,    231.629,  -29.3,    0.9644, 2,    219.777, -150.5,   0.91506, 3,    236.377,   88.9,   0.98418
"393", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"394", 0.416, 1,    229.357,  -29.1,   0.95495, 2,    218.164, -150.6,   0.90834, 3,    236.982,   89.0,    0.9867
"395", 0.416, 1,    228.303,  -29.0,   0.95056, 2,    218.324, -150.7,   0.90901, 3,    237.108,   89.1,   0.98722
"396", 0.416, 1,    231.372,  -29.2,   0.96334, 2,    218.936, -150.5,   0.91156, 3,    236.685,   88.9,   0.98546
"397", 0.416, 1,    231.268,  -29.2,    0.9629, 2,    218.588, -150.5,   0.91011, 3,    236.878,   88.8,   0.98626
"398", 0.416, 1,    231.629,  -29.3,    0.9644, 2,    219.778, -150.5,   0.91506, 3,    236.363,   88.9,   0.98412
"399", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"400", 0.416, 1,    229.357,  -29.1,   0.95495, 2,    218.133, -150.6,   0.90822, 3,    236.983,   89.0,    0.9867
"401", 0.416, 1,    228.207,  -29.0,   0.95016, 2,    218.284, -150.7,   0.90884, 3,     237.12,   89.1,   0.98727
"402", 0.416, 1,    231.372,  -29.2,   0.96334, 2,    218.936, -150.5,   0.91156, 3,    236.668,   88.9,   0.98539
"403", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"404", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.778, -150.5,   0.91506, 3,    236.352,   88.9,   0.98407
"405", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"406", 0.416, 1,    229.359,  -29.1,   0.95496, 2,    217.943, -150.6,   0.90742, 3,    236.983,   89.0,    0.9867
"407", 0.416, 1,    228.115,  -29.0,   0.94977, 2,    218.245, -150.7,   0.90868, 3,    237.132,   89.1,   0.98732
"408", 0.416, 1,    231.372,  -29.2,   0.96334, 2,    218.937, -150.5,   0.91156, 3,    236.659,   88.9,   0.98535
"409", 0.416, 1,    231.066,  -29.1,   0.96206, 2,    217.917, -150.5,   0.90732, 3,    236.898,   88.8,   0.98635
"410", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"411", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.778, -150.5,   0.91506, 3,    236.341,   88.9,   0.98403
"412", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"413", 0.416, 1,    228.024,  -29.0,    0.9494, 2,    218.207, -150.7,   0.90852, 3,    237.143,   89.1,   0.98736
