Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"414", 0.416, 1,    231.372,  -29.2,   0.96334, 2,    218.937, -150.5,   0.91156, 3,    236.652,   88.9,   0.98532
"415", 0.416, 1,     230.85,  -29.1,   0.96116, 2,    217.199, -150.5,   0.90433, 3,     236.92,   88.8,   0.98644
"416", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"417", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.778, -150.5,   0.91507, 3,    236.296,   89.0,   0.98384
"418", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"419", 0.416, 1,    227.916,  -29.0,   0.94895, 2,    218.162, -150.7,   0.90833, 3,    237.156,   89.1,   0.98742
"420", 0.416, 1,    231.372,  -29.2,   0.96334, 2,    218.937, -150.5,   0.91156, 3,    236.642,   88.9,   0.98528
"421", 0.416, 1,    230.805,  -29.1,   0.96097, 2,    217.049, -150.5,    0.9037, 3,    236.924,   88.8,   0.98645
"422", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"423", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.778, -150.5,   0.91507, 3,    236.285,   89.0,   0.98379
"424", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"425", 0.416, 1,    227.733,  -29.0,   0.94819, 2,    218.086, -150.8,   0.90802, 3,    237.178,   89.1,   0.98751
"426", 0.416, 1,    227.916,  -29.0,   0.94895, 2,    218.162, -150.7,   0.90833, 3,    237.156,   89.1,   0.98742
"427", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.937, -150.5,   0.91156, 3,    236.607,   88.9,   0.98513
"428", 0.416, 1,    230.793,  -29.1,   0.96093, 2,    217.011, -150.5,   0.90354, 3,    236.925,   88.8,   0.98646
"429", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"430", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.779, -150.5,   0.91507, 3,    236.275,   89.0,   0.98375
"431", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"432", 0.416, 1,    227.119,  -28.9,   0.94563, 2,    217.829, -150.8,   0.90695, 3,    237.253,   89.1,   0.98782
"433", 0.416, 1,    227.733,  -29.0,   0.94819, 2,    218.086, -150.8,   0.90802, 3,    237.178,   89.1,   0.98751
"434", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.938, -150.5,   0.91157, 3,    236.568,   88.9,   0.98497
"435", 0.416, 1,    230.787,  -29.1,    0.9609, 2,    216.991, -150.5,   0.90346, 3,    236.926,   88.8,   0.98646
"436", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"437", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.779, -150.5,   0.91507, 3,    236.264,   89.0,   0.98371
"438", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"439", 0.416, 1,     226.25,  -28.9,   0.94201, 2,    217.466, -150.9,   0.90544, 3,     237.36,   89.2,   0.98827
"440", 0.416, 1,    227.119,  -28.9,   0.94563, 2,    217.829, -150.8,   0.90695, 3,    237.253,   89.1,   0.98782
"441", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.938, -150.5,   0.91157, 3,    236.546,   88.9,   0.98488
"442", 0.416, 1,    230.782,  -29.1,   0.96088, 2,    216.974, -150.5,   0.90339, 3,    236.927,   88.8,   0.98646
"443", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"444", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.779, -150.5,   0.91507, 3,    236.252,   89.0,   0.98366
"445", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"446", 0.416, 1,    225.627,  -28.8,   0.93942, 2,    217.206, -150.9,   0.90435, 3,    237.436,   89.2,   0.98859
"447", 0.416, 1,     226.25,  -28.9,   0.94201, 2,    217.466, -150.9,   0.90544, 3,     237.36,   89.2,   0.98827
"448", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.938, -150.5,   0.91157, 3,    236.525,   88.9,   0.98479
"449", 0.416, 1,    230.778,  -29.1,   0.96086, 2,    216.961, -150.5,   0.90333, 3,    236.927,   88.8,   0.98647
"450", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"451", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.779, -150.5,   0.91507, 3,    236.211,   89.0,   0.98348
"452", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"453", 0.416, 1,    225.438,  -28.8,   0.93863, 2,    217.127, -150.9,   0.90403, 3,     237.46,   89.2,   0.98868
"454", 0.416, 1,    225.627,  -28.8,   0.93942, 2,    217.206, -150.9,   0.90435, 3,    237.436,   89.2,   0.98859
"455", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.938, -150.5,   0.91157, 3,    236.505,   88.9,   0.98471
"456", 0.416, 1,    230.772,  -29.1,   0.96084, 2,     216.94, -150.5,   0.90325, 3,    236.928,   88.8,   0.98647
"457", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"458", 0.416, 1,    231.629,  -29.3,   0.96441, 2,    219.782, -150.5,   0.91508, 3,    236.009,   89.0,   0.98264
"459", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"460", 0.416, 1,    225.057,  -28.8,   0.93704, 2,    216.873, -151.0,   0.90297, 3,    237.471,   89.2,   0.98873
"461", 0.416, 1,    225.438,  -28.8,   0.93863, 2,    217.127, -150.9,   0.90403, 3,     237.46,   89.2,   0.98868
"462", 0.416, 1,    225.269,  -28.8,   0.93793, 2,    217.128, -150.9,   0.90403, 3,    237.461,   89.2,   0.98869
"463", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.473,   88.9,   0.98458
"464", 0.416, 1,    230.766,  -29.1,   0.96081, 2,    216.921, -150.5,   0.90317, 3,    236.928,   88.8,   0.98647
"465", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"466", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"467", 0.416, 1,    224.634,  -28.7,   0.93528, 2,    216.591, -151.0,   0.90179, 3,    237.484,   89.2,   0.98878
"468", 0.416, 1,    225.057,  -28.8,   0.93704, 2,    216.873, -151.0,   0.90297, 3,    237.471,   89.2,   0.98873
"469", 0.416, 1,    225.057,  -28.8,   0.93704, 2,    216.873, -151.0,   0.90297, 3,    237.471,   89.2,   0.98873
"470", 0.416, 1,    225.244,  -28.8,   0.93782, 2,    217.128, -150.9,   0.90403, 3,    237.462,   89.2,   0.98869
"471", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.451,   88.9,   0.98448
"472", 0.416, 1,    230.761,  -29.1,   0.96079, 2,    216.904, -150.5,    0.9031, 3,    236.929,   88.7,   0.98647
"473", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"474", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"475", 0.416, 1,    224.479,  -28.7,   0.93464, 2,    216.487, -151.0,   0.90136, 3,    237.489,   89.2,    0.9888
"476", 0.416, 1,    224.634,  -28.7,   0.93528, 2,    216.591, -151.0,   0.90179, 3,    237.484,   89.2,   0.98878
"477", 0.416, 1,    225.231,  -28.8,   0.93777, 2,    217.128, -150.9,   0.90403, 3,    237.462,   89.2,   0.98869
"478", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.435,   88.9,   0.98442
"479", 0.416, 1,    230.755,  -29.1,   0.96077, 2,    216.884, -150.5,   0.90301, 3,    236.929,   88.7,   0.98647
"480", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"481", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"482", 0.416, 1,    224.265,  -28.7,   0.93375, 2,    216.255, -151.0,    0.9004, 3,    237.462,   89.2,   0.98869
"483", 0.416, 1,    224.479,  -28.7,   0.93464, 2,    216.487, -151.0,   0.90136, 3,    237.489,   89.2,    0.9888
"484", 0.416, 1,    224.134,  -28.7,    0.9332, 2,    216.488, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"485", 0.416, 1,    225.222,  -28.8,   0.93773, 2,    217.128, -150.9,   0.90403, 3,    237.462,   89.2,   0.98869
"486", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.427,   88.9,   0.98438
"487", 0.416, 1,    230.749,  -29.1,   0.96074, 2,    216.863, -150.5,   0.90293, 3,     236.93,   88.7,   0.98648
"488", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"489", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"490", 0.416, 1,    223.957,  -28.6,   0.93247, 2,    215.923, -151.0,   0.89901, 3,    237.425,   89.2,   0.98854
"491", 0.416, 1,    224.265,  -28.7,   0.93375, 2,    216.255, -151.0,    0.9004, 3,    237.462,   89.2,   0.98869
"492", 0.416, 1,    224.125,  -28.7,   0.93316, 2,    216.489, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"493", 0.416, 1,    224.062,  -28.7,    0.9329, 2,    216.489, -151.0,   0.90137, 3,    237.493,   89.2,   0.98882
"494", 0.416, 1,    225.208,  -28.8,   0.93767, 2,    217.128, -150.9,   0.90403, 3,    237.462,   89.2,   0.98869
"495", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.422,   88.9,   0.98436
"496", 0.416, 1,    230.735,  -29.1,   0.96068, 2,    216.817, -150.5,   0.90273, 3,    236.931,   88.7,   0.98648
"497", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"498", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"499", 0.416, 1,     223.77,  -28.6,   0.93168, 2,     215.72, -151.0,   0.89817, 3,    237.402,   89.2,   0.98844
"500", 0.416, 1,    223.957,  -28.6,   0.93247, 2,    215.923, -151.0,   0.89901, 3,    237.425,   89.2,   0.98854
"501", 0.416, 1,    224.121,  -28.7,   0.93315, 2,    216.489, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"502", 0.416, 1,    224.016,  -28.7,   0.93271, 2,    216.489, -151.0,   0.90137, 3,    237.493,   89.2,   0.98882
"503", 0.416, 1,    225.187,  -28.8,   0.93759, 2,    217.128, -150.9,   0.90403, 3,    237.462,   89.2,   0.98869
"504", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.419,   88.9,   0.98435
"505", 0.416, 1,    230.421,  -29.0,   0.95938, 2,    215.771, -150.5,   0.89838, 3,    236.963,   88.7,   0.98661
"506", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"507", 0.416, 1,    231.627,  -29.3,    0.9644, 2,    219.771, -150.5,   0.91504, 3,    236.923,   88.9,   0.98645
"508", 0.416, 1,    223.737,  -28.6,   0.93155, 2,    215.685, -151.0,   0.89802, 3,    237.398,   89.2,   0.98843
"509", 0.416, 1,     223.77,  -28.6,   0.93168, 2,     215.72, -151.0,   0.89817, 3,    237.402,   89.2,   0.98844
"510", 0.416, 1,    224.118,  -28.7,   0.93314, 2,    216.489, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"511", 0.416, 1,    225.172,  -28.8,   0.93752, 2,    217.128, -150.9,   0.90403, 3,    237.462,   89.2,   0.98869
"512", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.415,   88.9,   0.98433
"513", 0.416, 1,    230.425,  -29.0,   0.95939, 2,    215.391, -150.5,    0.8968, 3,    236.964,   88.7,   0.98662
"514", 0.416, 1,    230.359,  -29.0,   0.95912, 2,     215.65, -150.5,   0.89788, 3,    236.964,   88.7,   0.98662
"515", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"516", 0.416, 1,    223.789,  -28.6,   0.93176, 2,    215.575, -151.0,   0.89756, 3,    237.343,   89.2,    0.9882
"517", 0.416, 1,    223.737,  -28.6,   0.93155, 2,    215.685, -151.0,   0.89802, 3,    237.398,   89.2,   0.98843
"518", 0.416, 1,    223.259,  -28.6,   0.92956, 2,    215.687, -151.0,   0.89803, 3,    237.403,   89.2,   0.98845
"519", 0.416, 1,    224.116,  -28.7,   0.93313, 2,    216.489, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"520", 0.416, 1,    225.162,  -28.8,   0.93748, 2,    217.128, -150.9,   0.90403, 3,    237.463,   89.2,    0.9887
"521", 0.416, 1,    231.373,  -29.2,   0.96334, 2,    218.939, -150.5,   0.91157, 3,    236.411,   88.9,   0.98432
"522", 0.416, 1,    230.429,  -29.0,   0.95941, 2,    215.056, -150.5,    0.8954, 3,    236.965,   88.7,   0.98662
"523", 0.416, 1,    230.325,  -29.0,   0.95898, 2,    215.585, -150.5,   0.89761, 3,    236.964,   88.7,   0.98662
"524", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"525", 0.416, 1,    223.826,  -28.6,   0.93192, 2,    215.493, -151.0,   0.89722, 3,    237.303,   89.2,   0.98803
"526", 0.416, 1,    223.789,  -28.6,   0.93176, 2,    215.575, -151.0,   0.89756, 3,    237.343,   89.2,    0.9882
"527", 0.416, 1,    222.976,  -28.6,   0.92838, 2,    215.688, -151.0,   0.89803, 3,    237.406,   89.2,   0.98846
"528", 0.416, 1,    224.114,  -28.7,   0.93312, 2,    216.489, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"529", 0.416, 1,    225.154,  -28.8,   0.93745, 2,    217.128, -150.9,   0.90403, 3,    237.463,   89.2,    0.9887
"530", 0.416, 1,    231.373,  -29.2,   0.96334, 2,     218.94, -150.5,   0.91157, 3,    236.387,   88.9,   0.98422
"531", 0.416, 1,     230.32,  -29.0,   0.95896, 2,    215.576, -150.5,   0.89757, 3,    236.964,   88.7,   0.98662
"532", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"533", 0.416, 1,    223.877,  -28.6,   0.93213, 2,    215.383, -151.0,   0.89676, 3,    237.248,   89.2,    0.9878
"534", 0.416, 1,    223.826,  -28.6,   0.93192, 2,    215.493, -151.0,   0.89722, 3,    237.303,   89.2,   0.98803
"535", 0.416, 1,    222.752,  -28.6,   0.92745, 2,    215.689, -151.0,   0.89804, 3,    237.408,   89.2,   0.98847
"536", 0.416, 1,    224.112,  -28.7,   0.93311, 2,    216.489, -151.0,   0.90137, 3,    237.492,   89.2,   0.98882
"537", 0.416, 1,    225.128,  -28.8,   0.93734, 2,    217.128, -150.9,   0.90403, 3,    237.463,   89.2,    0.9887
"538", 0.416, 1,    231.373,  -29.2,   0.96334, 2,     218.94, -150.5,   0.91157, 3,    236.379,   88.9,   0.98418
"539", 0.416, 1,    231.374,  -29.2,   0.96334, 2,    218.942, -150.5,   0.91158, 3,    236.158,   88.9,   0.98326
"540", 0.416, 1,    230.317,  -29.0,   0.95894, 2,    215.568, -150.5,   0.89754, 3,    236.964,   88.7,   0.98662
"541", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"542", 0.416, 1,    223.913,  -28.6,   0.93228, 2,    215.304, -151.0,   0.89644, 3,    237.209,   89.2,   0.98764
"543", 0.416, 1,    223.877,  -28.6,   0.93213, 2,    215.383, -151.0,   0.89676, 3,    237.248,   89.2,    0.9878
"544", 0.416, 1,     222.66,  -28.5,   0.92706, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"545", 0.416, 1,    224.107,  -28.7,   0.93309, 2,    216.489, -151.0,   0.90137, 3,    237.493,   89.2,   0.98882
"546", 0.416, 1,     224.92,  -28.8,   0.93647, 2,    217.129, -150.9,   0.90403, 3,    237.465,   89.2,   0.98871
"547", 0.416, 1,    231.373,  -29.2,   0.96334, 2,     218.94, -150.5,   0.91157, 3,     236.37,   88.9,   0.98415
"548", 0.416, 1,    230.313,  -29.0,   0.95893, 2,    215.561, -150.5,   0.89751, 3,    236.964,   88.7,   0.98662
"549", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"550", 0.416, 1,    224.015,  -28.6,    0.9327, 2,    215.086, -150.9,   0.89553, 3,      237.1,   89.2,   0.98719
"551", 0.416, 1,    223.913,  -28.6,   0.93228, 2,    215.304, -151.0,   0.89644, 3,    237.209,   89.2,   0.98764
"552", 0.416, 1,    222.647,  -28.5,   0.92701, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"553", 0.416, 1,    222.446,  -28.5,   0.92617, 2,     215.69, -151.0,   0.89804, 3,    237.411,   89.2,   0.98848
"554", 0.416, 1,    224.101,  -28.7,   0.93306, 2,    216.489, -151.0,   0.90137, 3,    237.493,   89.2,   0.98882
"555", 0.416, 1,     224.91,  -28.8,   0.93643, 2,    217.129, -150.9,   0.90403, 3,    237.465,   89.2,   0.98871
"556", 0.416, 1,    231.373,  -29.2,   0.96334, 2,     218.94, -150.5,   0.91158, 3,    236.347,   88.9,   0.98405
"557", 0.416, 1,    230.309,  -28.9,   0.95891, 2,    215.554, -150.5,   0.89748, 3,    236.964,   88.7,   0.98662
"558", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"559", 0.416, 1,    224.088,  -28.6,   0.93301, 2,    214.927, -150.9,   0.89487, 3,    237.022,   89.2,   0.98686
"560", 0.416, 1,    224.015,  -28.6,    0.9327, 2,    215.086, -150.9,   0.89553, 3,      237.1,   89.2,   0.98719
"561", 0.416, 1,    222.642,  -28.5,   0.92699, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"562", 0.416, 1,    222.284,  -28.5,    0.9255, 2,     215.69, -151.0,   0.89804, 3,    237.413,   89.2,   0.98849
"563", 0.416, 1,    224.045,  -28.7,   0.93283, 2,    216.489, -151.0,   0.90137, 3,    237.493,   89.2,   0.98882
"564", 0.416, 1,    224.901,  -28.8,    0.9364, 2,    217.129, -150.9,   0.90403, 3,    237.465,   89.2,   0.98871
"565", 0.416, 1,    230.306,  -28.9,    0.9589, 2,    215.547, -150.5,   0.89745, 3,    236.964,   88.7,   0.98662
"566", 0.416, 1,    231.217,  -29.2,   0.96269, 2,    218.421, -150.5,   0.90941, 3,    236.883,   88.8,   0.98628
"567", 0.416, 1,    224.098,  -28.6,   0.93305, 2,     214.91, -150.9,    0.8948, 3,    237.003,   89.1,   0.98678
"568", 0.416, 1,    224.088,  -28.6,   0.93301, 2,    214.927, -150.9,   0.89487, 3,    237.022,   89.2,   0.98686
"569", 0.416, 1,     224.09,  -28.6,   0.93302, 2,    214.768, -150.9,   0.89421, 3,    237.022,   89.1,   0.98686
"570", 0.416, 1,    222.635,  -28.5,   0.92696, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"571", 0.416, 1,    224.892,  -28.8,   0.93636, 2,    217.129, -150.9,   0.90403, 3,    237.465,   89.2,   0.98871
"572", 0.416, 1,    230.302,  -28.9,   0.95888, 2,    215.541, -150.5,   0.89742, 3,    236.964,   88.7,   0.98662
"573", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"574", 0.416, 1,    224.098,  -28.6,   0.93305, 2,     214.91, -150.9,    0.8948, 3,    237.003,   89.1,   0.98678
"575", 0.416, 1,     224.09,  -28.6,   0.93302, 2,    214.748, -150.9,   0.89412, 3,    237.022,   89.1,   0.98686
"576", 0.416, 1,    222.631,  -28.5,   0.92694, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"577", 0.416, 1,    224.884,  -28.8,   0.93632, 2,    217.129, -150.9,   0.90403, 3,    237.466,   89.2,   0.98871
"578", 0.416, 1,    230.285,  -28.9,   0.95881, 2,    215.506, -150.5,   0.89728, 3,    236.964,   88.7,   0.98662
"579", 0.416, 1,    224.165,  -28.6,   0.93333, 2,    214.795, -150.9,   0.89432, 3,    236.875,   89.1,   0.98625
"580", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"581", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"582", 0.416, 1,     224.09,  -28.6,   0.93302, 2,    214.734, -150.9,   0.89406, 3,    237.022,   89.1,   0.98686
"583", 0.416, 1,    222.626,  -28.5,   0.92692, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"584", 0.416, 1,    224.874,  -28.8,   0.93628, 2,    217.129, -150.9,   0.90403, 3,    237.466,   89.2,   0.98871
"585", 0.416, 1,    230.285,  -28.9,   0.95881, 2,    215.435, -150.5,   0.89698, 3,    236.965,   88.7,   0.98662
"586", 0.416, 1,    230.244,  -28.9,   0.95864, 2,    215.437, -150.5,   0.89699, 3,    236.964,   88.7,   0.98662
"587", 0.416, 1,    224.211,  -28.6,   0.93352, 2,    214.718, -150.9,     0.894, 3,    236.788,   89.1,   0.98589
"588", 0.416, 1,    224.165,  -28.6,   0.93333, 2,    214.795, -150.9,   0.89432, 3,    236.875,   89.1,   0.98625
"589", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"590", 0.416, 1,     224.09,  -28.6,   0.93302, 2,    214.719, -150.9,     0.894, 3,    237.022,   89.1,   0.98686
"591", 0.416, 1,    222.621,  -28.5,    0.9269, 2,    215.689, -151.0,   0.89804, 3,    237.409,   89.2,   0.98847
"592", 0.416, 1,    224.865,  -28.8,   0.93624, 2,    217.129, -150.9,   0.90403, 3,    237.466,   89.2,   0.98871
"593", 0.416, 1,    230.285,  -28.9,   0.95881, 2,    215.431, -150.5,   0.89696, 3,    236.965,   88.7,   0.98662
"594", 0.416, 1,    230.052,  -28.9,   0.95784, 2,    215.108, -150.5,   0.89562, 3,    236.964,   88.7,   0.98662
"595", 0.416, 1,    224.286,  -28.6,   0.93383, 2,    214.498, -150.9,   0.89308, 3,     236.81,   89.1,   0.98598
"596", 0.416, 1,    224.213,  -28.6,   0.93353, 2,    214.726, -150.9,   0.89403, 3,    236.765,   89.1,   0.98579
"597", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"598", 0.416, 1,    224.092,  -28.6,   0.93303, 2,    214.584, -150.9,   0.89344, 3,    237.023,   89.1,   0.98686
"599", 0.416, 1,    222.592,  -28.5,   0.92678, 2,    215.689, -151.0,   0.89804, 3,     237.41,   89.2,   0.98848
"600", 0.416, 1,    224.853,  -28.8,   0.93619, 2,    217.129, -150.9,   0.90404, 3,    237.466,   89.2,   0.98871
"601", 0.416, 1,    230.285,  -28.9,   0.95881, 2,    215.429, -150.5,   0.89696, 3,    236.965,   88.7,   0.98662
"602", 0.416, 1,    230.053,  -28.9,   0.95784, 2,     215.11, -150.5,   0.89563, 3,      236.7,   88.7,   0.98552
"603", 0.416, 1,    229.821,  -28.9,   0.95688, 2,      214.7, -150.6,   0.89392, 3,    237.022,   88.6,   0.98686
"604", 0.416, 1,    224.353,  -28.6,   0.93411, 2,    214.303, -150.9,   0.89227, 3,     236.83,   89.1,   0.98606
"605", 0.416, 1,    224.286,  -28.6,   0.93383, 2,    214.498, -150.9,   0.89308, 3,     236.81,   89.1,   0.98598
"606", 0.416, 1,    224.286,  -28.6,   0.93383, 2,    214.498, -150.9,   0.89308, 3,     236.81,   89.1,   0.98598
"607", 0.416, 1,    224.214,  -28.6,   0.93353, 2,    214.732, -150.9,   0.89405, 3,    236.186,   89.2,   0.98338
"608", 0.416, 1,    224.213,  -28.6,   0.93353, 2,    214.726, -150.9,   0.89403, 3,    236.765,   89.1,   0.98579
"609", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"610", 0.416, 1,    224.093,  -28.6,   0.93303, 2,    214.521, -150.9,   0.89318, 3,    237.023,   89.1,   0.98686
"611", 0.416, 1,    222.375,  -28.5,   0.92588, 2,     215.69, -151.0,   0.89804, 3,    237.412,   89.2,   0.98848
"612", 0.416, 1,    224.846,  -28.8,   0.93616, 2,    217.129, -150.9,   0.90404, 3,    237.466,   89.2,   0.98871
"613", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.427, -150.5,   0.89695, 3,    236.965,   88.7,   0.98662
"614", 0.416, 1,    230.053,  -28.9,   0.95784, 2,    215.112, -150.5,   0.89564, 3,     236.56,   88.7,   0.98494
"615", 0.416, 1,      229.6,  -28.8,   0.95596, 2,    214.309, -150.6,   0.89229, 3,    237.078,   88.6,   0.98709
"616", 0.416, 1,    224.353,  -28.6,   0.93411, 2,    214.066, -150.8,   0.89128, 3,     236.83,   89.1,   0.98606
"617", 0.416, 1,    224.353,  -28.6,   0.93411, 2,    214.303, -150.9,   0.89227, 3,     236.83,   89.1,   0.98606
"618", 0.416, 1,    224.353,  -28.6,   0.93411, 2,    214.303, -150.9,   0.89227, 3,     236.83,   89.1,   0.98606
"619", 0.416, 1,    224.215,  -28.6,   0.93354, 2,    214.733, -150.9,   0.89406, 3,     236.05,   89.2,   0.98281
"620", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"621", 0.416, 1,    224.093,  -28.6,   0.93303, 2,    214.491, -150.9,   0.89305, 3,    237.023,   89.1,   0.98687
"622", 0.416, 1,    224.814,  -28.8,   0.93603, 2,    217.129, -150.9,   0.90404, 3,    237.466,   89.2,   0.98871
"623", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.426, -150.5,   0.89694, 3,    236.965,   88.7,   0.98662
"624", 0.416, 1,    229.602,  -28.8,   0.95597, 2,    214.203, -150.6,   0.89185, 3,    237.078,   88.6,   0.98709
"625", 0.416, 1,    229.526,  -28.8,   0.95565, 2,    214.235, -150.6,   0.89199, 3,     237.09,   88.6,   0.98714
"626", 0.416, 1,    224.353,  -28.6,   0.93411, 2,    213.744, -150.8,   0.88994, 3,     236.83,   89.1,   0.98606
"627", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"628", 0.416, 1,    224.093,  -28.6,   0.93303, 2,    214.472, -150.9,   0.89297, 3,    237.023,   89.1,   0.98687
"629", 0.416, 1,    224.681,  -28.7,   0.93548, 2,     217.13, -150.9,   0.90404, 3,    237.468,   89.2,   0.98872
"630", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.423, -150.5,   0.89693, 3,    236.965,   88.7,   0.98662
"631", 0.416, 1,    229.602,  -28.8,   0.95597, 2,    214.177, -150.6,   0.89174, 3,    237.078,   88.6,    0.9871
"632", 0.416, 1,    229.509,  -28.8,   0.95558, 2,    214.218, -150.6,   0.89192, 3,    237.093,   88.6,   0.98715
"633", 0.416, 1,    224.353,  -28.6,   0.93411, 2,     213.65, -150.8,   0.88955, 3,     236.83,   89.1,   0.98606
"634", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"635", 0.416, 1,    224.094,  -28.6,   0.93303, 2,    214.442, -150.9,   0.89285, 3,    237.023,   89.1,   0.98687
"636", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.418, -150.5,   0.89691, 3,    236.965,   88.7,   0.98662
"637", 0.416, 1,    229.602,  -28.8,   0.95597, 2,    214.159, -150.6,   0.89167, 3,    237.078,   88.6,    0.9871
"638", 0.416, 1,      229.5,  -28.8,   0.95554, 2,     214.21, -150.6,   0.89188, 3,    237.094,   88.6,   0.98716
"639", 0.416, 1,    224.353,  -28.6,   0.93411, 2,    213.337, -150.8,   0.88825, 3,     236.83,   89.1,   0.98606
"640", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"641", 0.416, 1,    224.094,  -28.6,   0.93304, 2,    214.383, -150.9,    0.8926, 3,    237.023,   89.1,   0.98687
"642", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.414, -150.5,    0.8969, 3,    236.965,   88.7,   0.98662
"643", 0.416, 1,    229.602,  -28.8,   0.95597, 2,    214.134, -150.6,   0.89157, 3,    237.078,   88.6,    0.9871
"644", 0.416, 1,    229.491,  -28.8,    0.9555, 2,      214.2, -150.6,   0.89184, 3,    237.095,   88.6,   0.98717
"645", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"646", 0.416, 1,    224.094,  -28.6,   0.93304, 2,    214.366, -150.9,   0.89253, 3,    237.023,   89.1,   0.98687
"647", 0.416, 1,    230.286,  -28.9,   0.95881, 2,     215.41, -150.5,   0.89688, 3,    236.965,   88.7,   0.98662
"648", 0.416, 1,    229.603,  -28.8,   0.95597, 2,    214.076, -150.6,   0.89132, 3,    237.079,   88.6,    0.9871
"649", 0.416, 1,     229.48,  -28.8,   0.95546, 2,     214.19, -150.6,    0.8918, 3,    237.097,   88.6,   0.98717
"650", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"651", 0.416, 1,    224.094,  -28.6,   0.93304, 2,    214.362, -150.9,   0.89251, 3,    237.023,   89.1,   0.98687
"652", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.407, -150.5,   0.89686, 3,    236.965,   88.7,   0.98662
"653", 0.416, 1,    229.604,  -28.8,   0.95597, 2,    214.031, -150.6,   0.89114, 3,    237.079,   88.6,    0.9871
"654", 0.416, 1,    229.469,  -28.8,   0.95541, 2,    214.179, -150.6,   0.89175, 3,    237.099,   88.6,   0.98718
"655", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"656", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.359, -150.9,    0.8925, 3,    237.023,   89.1,   0.98687
"657", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.354, -150.9,   0.89248, 3,    237.023,   89.1,   0.98687
"658", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.404, -150.5,   0.89685, 3,    236.965,   88.7,   0.98662
"659", 0.416, 1,    229.604,  -28.8,   0.95598, 2,        214, -150.5,   0.89101, 3,    237.079,   88.6,    0.9871
"660", 0.416, 1,    229.457,  -28.8,   0.95536, 2,    214.167, -150.6,    0.8917, 3,    237.101,   88.6,   0.98719
"661", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"662", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.357, -150.9,   0.89249, 3,    237.023,   89.1,   0.98687
"663", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.344, -150.9,   0.89244, 3,    237.023,   89.1,   0.98687
"664", 0.416, 1,    230.286,  -28.9,   0.95881, 2,      215.4, -150.5,   0.89684, 3,    236.965,   88.7,   0.98662
"665", 0.416, 1,    229.604,  -28.8,   0.95598, 2,    213.967, -150.5,   0.89087, 3,    237.079,   88.6,    0.9871
"666", 0.416, 1,    229.439,  -28.8,   0.95529, 2,    214.149, -150.6,   0.89163, 3,    237.104,   88.6,    0.9872
"667", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"668", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.354, -150.9,   0.89248, 3,    237.023,   89.1,   0.98687
"669", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.302, -150.9,   0.89227, 3,    237.024,   89.1,   0.98687
"670", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.396, -150.5,   0.89682, 3,    236.965,   88.7,   0.98662
"671", 0.416, 1,    229.605,  -28.8,   0.95598, 2,     213.94, -150.5,   0.89076, 3,    237.079,   88.6,    0.9871
"672", 0.416, 1,    229.388,  -28.8,   0.95508, 2,     214.15, -150.6,   0.89163, 3,    237.104,   88.6,    0.9872
"673", 0.416, 1,    229.429,  -28.8,   0.95525, 2,    214.097, -150.6,   0.89141, 3,    237.099,   88.6,   0.98718
"674", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"675", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.336, -150.9,    0.8924, 3,    237.024,   89.1,   0.98687
"676", 0.416, 1,    224.095,  -28.6,   0.93304, 2,    214.284, -150.9,   0.89219, 3,    237.024,   89.1,   0.98687
"677", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.394, -150.5,   0.89681, 3,    236.965,   88.7,   0.98662
"678", 0.416, 1,    229.605,  -28.8,   0.95598, 2,    213.895, -150.5,   0.89057, 3,    237.079,   88.6,    0.9871
"679", 0.416, 1,    229.358,  -28.8,   0.95495, 2,     214.15, -150.6,   0.89163, 3,    237.105,   88.6,    0.9872
"680", 0.416, 1,    229.364,  -28.8,   0.95497, 2,    213.766, -150.6,   0.89003, 3,    237.071,   88.6,   0.98706
"681", 0.416, 1,    224.101,  -28.6,   0.93306, 2,    214.906, -150.9,   0.89478, 3,    236.998,   89.1,   0.98676
"682", 0.416, 1,    224.096,  -28.6,   0.93304, 2,    214.201, -150.9,   0.89184, 3,    237.024,   89.1,   0.98687
"683", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.392, -150.5,    0.8968, 3,    236.965,   88.7,   0.98662
"684", 0.416, 1,    229.607,  -28.8,   0.95599, 2,    213.751, -150.5,   0.88997, 3,     237.08,   88.6,    0.9871
"685", 0.416, 1,    229.329,  -28.8,   0.95483, 2,     214.15, -150.6,   0.89163, 3,    237.105,   88.6,   0.98721
"686", 0.416, 1,    229.317,  -28.8,   0.95478, 2,     213.53, -150.6,   0.88905, 3,    237.051,   88.6,   0.98698
"687", 0.416, 1,    230.286,  -28.9,   0.95881, 2,     215.39, -150.5,   0.89679, 3,    236.965,   88.7,   0.98662
"688", 0.416, 1,     229.61,  -28.8,     0.956, 2,    213.414, -150.5,   0.88857, 3,    237.081,   88.6,   0.98711
"689", 0.416, 1,    229.302,  -28.8,   0.95472, 2,     214.15, -150.6,   0.89163, 3,    237.105,   88.6,   0.98721
"690", 0.416, 1,    229.317,  -28.8,   0.95478, 2,    213.533, -150.6,   0.88906, 3,    236.713,   88.6,   0.98557
"691", 0.416, 1,    229.168,  -28.7,   0.95416, 2,    212.786, -150.6,   0.88595, 3,    237.185,   88.5,   0.98754
"692", 0.416, 1,    230.286,  -28.9,   0.95881, 2,    215.387, -150.5,   0.89678, 3,    236.965,   88.7,   0.98662
"693", 0.416, 1,    229.281,  -28.8,   0.95463, 2,     214.15, -150.6,   0.89163, 3,    237.105,   88.6,   0.98721
"694", 0.416, 1,    229.317,  -28.8,   0.95478, 2,    213.533, -150.6,   0.88906, 3,    236.693,   88.6,   0.98549
"695", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,     236.68,   88.6,   0.98544
"696", 0.416, 1,     229.17,  -28.7,   0.95417, 2,     212.61, -150.6,   0.88522, 3,    237.186,   88.5,   0.98754
"697", 0.416, 1,    229.131,  -28.7,     0.954, 2,    212.649, -150.6,   0.88538, 3,    237.211,   88.5,   0.98765
"698", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.383, -150.5,   0.89676, 3,    236.965,   88.7,   0.98662
"699", 0.416, 1,    229.248,  -28.8,   0.95449, 2,     214.15, -150.6,   0.89163, 3,    237.106,   88.6,   0.98721
"700", 0.416, 1,    229.317,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88906, 3,    236.687,   88.6,   0.98547
"701", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.612,   88.6,   0.98515
"702", 0.416, 1,    229.171,  -28.7,   0.95417, 2,    212.508, -150.6,    0.8848, 3,    237.186,   88.5,   0.98754
"703", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"704", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.372, -150.5,   0.89672, 3,    236.965,   88.7,   0.98662
"705", 0.416, 1,    229.192,  -28.8,   0.95426, 2,     214.15, -150.6,   0.89163, 3,    237.106,   88.6,   0.98721
"706", 0.416, 1,    229.317,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88906, 3,    236.683,   88.6,   0.98545
"707", 0.416, 1,    228.882,  -28.6,   0.95297, 2,    211.753, -150.6,   0.88165, 3,     237.38,   88.5,   0.98835
"708", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"709", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.357, -150.5,   0.89666, 3,    236.965,   88.7,   0.98662
"710", 0.416, 1,    228.775,  -28.8,   0.95252, 2,    214.152, -150.6,   0.89164, 3,    237.111,   88.6,   0.98723
"711", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.681,   88.6,   0.98544
"712", 0.416, 1,    228.865,  -28.5,    0.9529, 2,    210.961, -150.6,   0.87835, 3,    237.464,   88.4,    0.9887
"713", 0.416, 1,    228.739,  -28.6,   0.95237, 2,    211.754, -150.6,   0.88165, 3,    237.382,   88.5,   0.98836
"714", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"715", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.356, -150.5,   0.89665, 3,    236.965,   88.7,   0.98662
"716", 0.416, 1,    228.433,  -28.8,    0.9511, 2,    214.153, -150.6,   0.89164, 3,    237.114,   88.6,   0.98725
"717", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.679,   88.6,   0.98543
"718", 0.416, 1,    228.847,  -28.5,   0.95283, 2,    210.143, -150.5,   0.87495, 3,     237.55,   88.4,   0.98906
"719", 0.416, 1,    228.724,  -28.6,   0.95231, 2,    211.754, -150.6,   0.88165, 3,    237.382,   88.5,   0.98836
"720", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"721", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.355, -150.5,   0.89665, 3,    236.965,   88.7,   0.98662
"722", 0.416, 1,    228.324,  -28.7,   0.95065, 2,    214.153, -150.6,   0.89165, 3,    237.115,   88.6,   0.98725
"723", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.676,   88.6,   0.98542
"724", 0.416, 1,    228.775,  -28.4,   0.95252, 2,    209.991, -150.5,   0.87432, 3,    237.566,   88.3,   0.98913
"725", 0.416, 1,    228.856,  -28.5,   0.95286, 2,    209.383, -150.5,   0.87178, 3,    237.553,   88.4,   0.98907
"726", 0.416, 1,    228.718,  -28.6,   0.95229, 2,    211.754, -150.6,   0.88165, 3,    237.382,   88.5,   0.98836
"727", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"728", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.353, -150.5,   0.89664, 3,    236.965,   88.7,   0.98662
"729", 0.416, 1,    228.226,  -28.7,   0.95024, 2,    214.154, -150.6,   0.89165, 3,    237.116,   88.6,   0.98725
"730", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.674,   88.6,   0.98541
"731", 0.416, 1,    228.676,  -28.4,   0.95211, 2,    209.785, -150.5,   0.87346, 3,    237.588,   88.3,   0.98922
"732", 0.416, 1,    228.857,  -28.5,   0.95287, 2,    209.281, -150.5,   0.87136, 3,    237.553,   88.4,   0.98907
"733", 0.416, 1,    228.712,  -28.6,   0.95226, 2,    211.754, -150.6,   0.88166, 3,    237.382,   88.5,   0.98836
"734", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"735", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.352, -150.5,   0.89664, 3,    236.965,   88.7,   0.98662
"736", 0.416, 1,    228.172,  -28.7,   0.95001, 2,    214.154, -150.6,   0.89165, 3,    237.117,   88.6,   0.98726
"737", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.672,   88.6,    0.9854
"738", 0.416, 1,     228.56,  -28.4,   0.95163, 2,    209.543, -150.5,   0.87245, 3,    237.613,   88.3,   0.98932
"739", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.227, -150.5,   0.87114, 3,    237.553,   88.4,   0.98907
"740", 0.416, 1,    228.707,  -28.6,   0.95224, 2,    211.754, -150.6,   0.88166, 3,    237.382,   88.5,   0.98836
"741", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"742", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.351, -150.5,   0.89663, 3,    236.965,   88.7,   0.98662
"743", 0.416, 1,    228.129,  -28.7,   0.94983, 2,    214.154, -150.6,   0.89165, 3,    237.117,   88.6,   0.98726
"744", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,     236.67,   88.6,   0.98539
"745", 0.416, 1,    228.468,  -28.4,   0.95124, 2,    209.349, -150.5,   0.87164, 3,    237.633,   88.3,    0.9894
"746", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.184, -150.5,   0.87096, 3,    237.554,   88.4,   0.98907
"747", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.219, -150.5,    0.8711, 3,    237.553,   88.4,   0.98907
"748", 0.416, 1,    228.701,  -28.6,   0.95221, 2,    211.754, -150.6,   0.88166, 3,    237.382,   88.5,   0.98836
"749", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"750", 0.416, 1,    230.286,  -28.9,   0.95882, 2,     215.35, -150.5,   0.89663, 3,    236.965,   88.7,   0.98662
"751", 0.416, 1,    228.092,  -28.7,   0.94968, 2,    214.154, -150.6,   0.89165, 3,    237.118,   88.6,   0.98726
"752", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.667,   88.6,   0.98538
"753", 0.416, 1,    228.431,  -28.4,   0.95109, 2,    209.269, -150.5,   0.87131, 3,    237.663,   88.3,   0.98953
"754", 0.416, 1,    228.468,  -28.4,   0.95124, 2,     209.35, -150.5,   0.87165, 3,    237.514,   88.3,   0.98891
"755", 0.416, 1,    228.859,  -28.5,   0.95287, 2,     209.15, -150.5,   0.87081, 3,    237.554,   88.4,   0.98907
"756", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.213, -150.5,   0.87107, 3,    237.553,   88.4,   0.98907
"757", 0.416, 1,    228.695,  -28.6,   0.95219, 2,    211.754, -150.6,   0.88166, 3,    237.382,   88.5,   0.98836
"758", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"759", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.349, -150.5,   0.89662, 3,    236.965,   88.7,   0.98662
"760", 0.416, 1,    228.049,  -28.7,    0.9495, 2,    214.154, -150.6,   0.89165, 3,    237.118,   88.6,   0.98726
"761", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.663,   88.6,   0.98536
"762", 0.416, 1,    228.382,  -28.4,   0.95089, 2,    209.159, -150.5,   0.87085, 3,    237.704,   88.3,    0.9897
"763", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,    237.414,   88.3,   0.98849
"764", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.207, -150.5,   0.87105, 3,    237.553,   88.4,   0.98907
"765", 0.416, 1,    228.687,  -28.6,   0.95216, 2,    211.754, -150.6,   0.88166, 3,    237.382,   88.5,   0.98836
"766", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"767", 0.416, 1,    230.286,  -28.9,   0.95882, 2,    215.347, -150.5,   0.89662, 3,    236.965,   88.7,   0.98662
"768", 0.416, 1,     228.01,  -28.7,   0.94934, 2,    214.154, -150.6,   0.89165, 3,    237.119,   88.6,   0.98726
"769", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.534, -150.6,   0.88907, 3,    236.628,   88.6,   0.98522
"770", 0.416, 1,    228.259,  -28.3,   0.95038, 2,    208.889, -150.6,   0.86973, 3,    237.806,   88.3,   0.99013
"771", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.352, -150.5,   0.87165, 3,    237.372,   88.3,   0.98832
"772", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,    237.413,   88.3,   0.98849
"773", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.199, -150.5,   0.87102, 3,    237.553,   88.4,   0.98907
"774", 0.416, 1,    228.676,  -28.6,   0.95211, 2,    211.754, -150.6,   0.88166, 3,    237.382,   88.5,   0.98836
"775", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"776", 0.416, 1,    230.287,  -28.9,   0.95882, 2,    215.339, -150.5,   0.89658, 3,    236.965,   88.7,   0.98662
"777", 0.416, 1,    227.949,  -28.7,   0.94909, 2,    214.155, -150.6,   0.89165, 3,    237.119,   88.6,   0.98727
"778", 0.416, 1,    229.318,  -28.8,   0.95478, 2,    213.535, -150.6,   0.88907, 3,    236.523,   88.6,   0.98478
"779", 0.416, 1,     228.16,  -28.3,   0.94996, 2,     208.67, -150.6,   0.86882, 3,    237.889,   88.3,   0.99047
"780", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.352, -150.5,   0.87166, 3,    237.331,   88.3,   0.98815
"781", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,    237.412,   88.3,   0.98848
"782", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.186, -150.5,   0.87096, 3,    237.554,   88.4,   0.98907
"783", 0.416, 1,    228.664,  -28.6,   0.95206, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"784", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"785", 0.416, 1,    230.287,  -28.9,   0.95882, 2,    215.269, -150.5,   0.89629, 3,    236.965,   88.7,   0.98662
"786", 0.416, 1,    227.826,  -28.7,   0.94857, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98727
"787", 0.416, 1,    228.083,  -28.3,   0.94964, 2,    208.499, -150.6,    0.8681, 3,    237.953,   88.3,   0.99074
"788", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,     237.41,   88.3,   0.98848
"789", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.177, -150.5,   0.87093, 3,    237.554,   88.4,   0.98907
"790", 0.416, 1,    228.656,  -28.6,   0.95203, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"791", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"792", 0.416, 1,    227.804,  -28.7,   0.94848, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98727
"793", 0.416, 1,    227.742,  -28.7,   0.94822, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98728
"794", 0.416, 1,    228.013,  -28.2,   0.94935, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"795", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,    237.409,   88.3,   0.98847
"796", 0.416, 1,    228.858,  -28.5,   0.95287, 2,    209.162, -150.5,   0.87086, 3,    237.554,   88.4,   0.98907
"797", 0.416, 1,    228.648,  -28.6,   0.95199, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"798", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"799", 0.416, 1,    227.784,  -28.7,    0.9484, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98727
"800", 0.416, 1,    227.606,  -28.7,   0.94766, 2,    214.156, -150.6,   0.89166, 3,    237.123,   88.6,   0.98728
"801", 0.416, 1,    228.001,  -28.2,    0.9493, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"802", 0.416, 1,    228.036,  -28.2,   0.94945, 2,    208.251, -150.6,   0.86707, 3,     238.02,   88.3,   0.99102
"803", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,    237.408,   88.3,   0.98847
"804", 0.416, 1,     228.86,  -28.5,   0.95288, 2,    209.057, -150.5,   0.87043, 3,    237.554,   88.4,   0.98908
"805", 0.416, 1,    228.644,  -28.6,   0.95198, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"806", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"807", 0.416, 1,    227.768,  -28.7,   0.94833, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98727
"808", 0.416, 1,    227.491,  -28.7,   0.94718, 2,    214.156, -150.6,   0.89166, 3,    237.124,   88.6,   0.98729
"809", 0.416, 1,    227.989,  -28.2,   0.94925, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"810", 0.416, 1,    228.096,  -28.2,    0.9497, 2,    208.077, -150.6,   0.86635, 3,    238.039,   88.2,   0.99109
"811", 0.416, 1,    228.036,  -28.2,   0.94945, 2,    208.251, -150.6,   0.86707, 3,     238.02,   88.3,   0.99102
"812", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.351, -150.5,   0.87165, 3,    237.408,   88.3,   0.98847
"813", 0.416, 1,    228.862,  -28.5,   0.95289, 2,    208.825, -150.4,   0.86946, 3,    237.555,   88.4,   0.98908
"814", 0.416, 1,    228.638,  -28.6,   0.95195, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"815", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"816", 0.416, 1,    227.755,  -28.7,   0.94828, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98727
"817", 0.416, 1,    227.425,  -28.7,    0.9469, 2,    214.156, -150.6,   0.89166, 3,    237.125,   88.6,   0.98729
"818", 0.416, 1,    227.976,  -28.2,    0.9492, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"819", 0.416, 1,    228.146,  -28.2,    0.9499, 2,    207.931, -150.6,   0.86574, 3,    238.055,   88.2,   0.99116
"820", 0.416, 1,    228.096,  -28.2,    0.9497, 2,    208.077, -150.6,   0.86635, 3,    238.039,   88.2,   0.99109
"821", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.352, -150.5,   0.87165, 3,    237.406,   88.3,   0.98846
"822", 0.416, 1,    228.632,  -28.6,   0.95193, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"823", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"824", 0.416, 1,    227.742,  -28.7,   0.94822, 2,    214.155, -150.6,   0.89165, 3,    237.121,   88.6,   0.98728
"825", 0.416, 1,    227.964,  -28.2,   0.94915, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"826", 0.416, 1,    228.199,  -28.2,   0.95013, 2,    207.775, -150.5,   0.86509, 3,    238.072,   88.2,   0.99123
"827", 0.416, 1,    228.146,  -28.2,    0.9499, 2,    207.931, -150.6,   0.86574, 3,    238.055,   88.2,   0.99116
"828", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.352, -150.5,   0.87165, 3,    237.397,   88.3,   0.98842
"829", 0.416, 1,    228.624,  -28.6,    0.9519, 2,    211.754, -150.6,   0.88166, 3,    237.383,   88.5,   0.98836
"830", 0.416, 1,    229.062,  -28.7,   0.95372, 2,    212.403, -150.6,   0.88436, 3,    237.258,   88.5,   0.98784
"831", 0.416, 1,    227.731,  -28.7,   0.94818, 2,    214.155, -150.6,   0.89165, 3,    237.122,   88.6,   0.98728
"832", 0.416, 1,    227.952,  -28.2,    0.9491, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"833", 0.416, 1,    228.244,  -28.2,   0.95031, 2,    207.646, -150.5,   0.86455, 3,    238.086,   88.2,   0.99129
"834", 0.416, 1,    228.199,  -28.2,   0.95013, 2,    207.775, -150.5,   0.86509, 3,    238.072,   88.2,   0.99123
"835", 0.416, 1,    228.468,  -28.4,   0.95125, 2,    209.352, -150.5,   0.87165, 3,    237.365,   88.3,   0.98829
"836", 0.416, 1,    228.538,  -28.6,   0.95154, 2,    211.754, -150.6,   0.88166, 3,    237.384,   88.5,   0.98837
"837", 0.416, 1,    227.723,  -28.7,   0.94814, 2,    214.155, -150.6,   0.89165, 3,    237.122,   88.6,   0.98728
"838", 0.416, 1,     227.94,  -28.2,   0.94905, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"839", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"840", 0.416, 1,    228.244,  -28.2,   0.95031, 2,    207.646, -150.5,   0.86455, 3,    238.086,   88.2,   0.99129
"841", 0.416, 1,    228.504,  -28.6,   0.95139, 2,    211.755, -150.6,   0.88166, 3,    237.384,   88.5,   0.98837
"842", 0.416, 1,    227.714,  -28.7,   0.94811, 2,    214.155, -150.6,   0.89165, 3,    237.122,   88.6,   0.98728
"843", 0.416, 1,    227.928,  -28.2,     0.949, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"844", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.104, -150.5,   0.86229, 3,    238.101,   88.2,   0.99135
"845", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"846", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"847", 0.416, 1,    228.486,  -28.6,   0.95132, 2,    211.755, -150.6,   0.88166, 3,    237.384,   88.5,   0.98837
"848", 0.416, 1,      227.7,  -28.7,   0.94805, 2,    214.156, -150.6,   0.89165, 3,    237.122,   88.6,   0.98728
"849", 0.416, 1,    227.922,  -28.2,   0.94897, 2,    208.345, -150.6,   0.86746, 3,    238.013,   88.3,   0.99099
"850", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.045, -150.5,   0.86205, 3,    238.101,   88.2,   0.99135
"851", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"852", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"853", 0.416, 1,    228.482,  -28.6,    0.9513, 2,    211.755, -150.6,   0.88166, 3,    237.384,   88.5,   0.98837
"854", 0.416, 1,    227.677,  -28.7,   0.94795, 2,    214.156, -150.6,   0.89165, 3,    237.122,   88.6,   0.98728
"855", 0.416, 1,    227.789,  -28.2,   0.94842, 2,    208.345, -150.6,   0.86746, 3,    238.014,   88.3,   0.99099
"856", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.878, -150.5,   0.86136, 3,    238.101,   88.2,   0.99135
"857", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"858", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"859", 0.416, 1,    228.479,  -28.6,   0.95129, 2,    211.755, -150.6,   0.88166, 3,    237.384,   88.5,   0.98837
"860", 0.416, 1,    227.545,  -28.7,    0.9474, 2,    214.156, -150.6,   0.89166, 3,    237.124,   88.6,   0.98728
"861", 0.416, 1,    227.539,  -28.7,   0.94738, 2,    214.156, -150.6,   0.89166, 3,    237.124,   88.6,   0.98728
"862", 0.416, 1,    227.702,  -28.2,   0.94806, 2,    208.346, -150.6,   0.86746, 3,    238.015,   88.3,   0.99099
"863", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.683, -150.5,   0.86054, 3,    238.101,   88.2,   0.99135
"864", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"865", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"866", 0.416, 1,    228.476,  -28.6,   0.95128, 2,    211.755, -150.6,   0.88166, 3,    237.384,   88.5,   0.98837
"867", 0.416, 1,    227.626,  -28.2,   0.94774, 2,    208.346, -150.6,   0.86747, 3,    238.016,   88.3,     0.991
"868", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.658, -150.5,   0.86044, 3,    238.101,   88.2,   0.99135
"869", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"870", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"871", 0.416, 1,    228.473,  -28.6,   0.95127, 2,    211.755, -150.6,   0.88166, 3,    237.385,   88.5,   0.98837
"872", 0.416, 1,    227.547,  -28.2,   0.94741, 2,    208.346, -150.6,   0.86747, 3,    238.016,   88.3,     0.991
"873", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.632, -150.5,   0.86033, 3,    238.101,   88.2,   0.99135
"874", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.644, -150.5,   0.86038, 3,    238.101,   88.2,   0.99135
"875", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"876", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"877", 0.416, 1,    228.471,  -28.6,   0.95126, 2,    211.755, -150.6,   0.88166, 3,    237.385,   88.5,   0.98837
"878", 0.416, 1,    227.411,  -28.2,   0.94684, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"879", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.608, -150.5,   0.86023, 3,    238.101,   88.2,   0.99135
"880", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.611, -150.5,   0.86024, 3,    238.101,   88.2,   0.99135
"881", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"882", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    207.508, -150.5,   0.86397, 3,    238.101,   88.2,   0.99135
"883", 0.416, 1,    228.468,  -28.6,   0.95125, 2,    211.755, -150.6,   0.88166, 3,    237.385,   88.5,   0.98837
"884", 0.416, 1,    227.378,  -28.2,   0.94671, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"885", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.572, -150.5,   0.86008, 3,    238.101,   88.2,   0.99135
"886", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.533, -150.5,   0.85992, 3,    238.101,   88.2,   0.99135
"887", 0.416, 1,    228.466,  -28.6,   0.95124, 2,    211.755, -150.6,   0.88166, 3,    237.385,   88.5,   0.98837
"888", 0.416, 1,    227.368,  -28.2,   0.94667, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"889", 0.416, 1,    227.278,  -28.2,   0.94629, 2,    208.346, -150.6,   0.86747, 3,    238.015,   88.3,     0.991
"890", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.527, -150.5,   0.85989, 3,    238.101,   88.2,   0.99135
"891", 0.416, 1,    228.421,  -28.6,   0.95105, 2,    211.755, -150.6,   0.88166, 3,    237.385,   88.5,   0.98837
"892", 0.416, 1,    227.353,  -28.2,    0.9466, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"893", 0.416, 1,    227.194,  -28.2,   0.94594, 2,    208.345, -150.6,   0.86746, 3,    238.012,   88.3,   0.99098
"894", 0.416, 1,    228.291,  -28.2,   0.95051, 2,     206.35, -150.4,   0.85916, 3,    238.101,   88.2,   0.99135
"895", 0.416, 1,     228.32,  -28.6,   0.95063, 2,    211.755, -150.6,   0.88166, 3,    237.386,   88.5,   0.98838
"896", 0.416, 1,     228.36,  -28.6,   0.95079, 2,    211.755, -150.6,   0.88166, 3,    237.386,   88.5,   0.98838
"897", 0.416, 1,    227.349,  -28.2,   0.94659, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"898", 0.416, 1,    227.052,  -28.2,   0.94535, 2,    208.343, -150.6,   0.86745, 3,    238.008,   88.3,   0.99097
"899", 0.416, 1,    228.291,  -28.2,   0.95051, 2,    206.029, -150.4,   0.85782, 3,    238.101,   88.2,   0.99135
"900", 0.416, 1,    228.253,  -28.6,   0.95035, 2,    211.755, -150.6,   0.88166, 3,    237.387,   88.5,   0.98838
"901", 0.416, 1,    227.347,  -28.2,   0.94658, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"902", 0.416, 1,    227.345,  -28.2,   0.94657, 2,    208.347, -150.6,   0.86747, 3,    238.018,   88.3,   0.99101
"903", 0.416, 1,    227.342,  -28.2,   0.94656, 2,    208.347, -150.6,   0.86747, 3,    238.019,   88.3,   0.99101
"904", 0.416, 1,    227.337,  -28.2,   0.94654, 2,    208.347, -150.6,   0.86747, 3,    238.019,   88.3,   0.99101
"905", 0.416, 1,    227.328,  -28.2,    0.9465, 2,    208.347, -150.6,   0.86747, 3,    238.019,   88.3,   0.99101
"906", 0.416, 1,    227.254,  -28.2,   0.94619, 2,    208.347, -150.6,   0.86747, 3,    238.019,   88.3,   0.99101
